# الموسوعة الأكاديمية والتوثيق الهندسي الشامل لمنظومة التوأم الرقمي وسكادا
## محطة التحويل الكهربائية الرئيسية 132/13.8 ك.ف (SCADA & SAS Digital Twin)
### مرجع علمي وهندسي متقدم في أتمتة المحطات الرقمية، الحماية التفاضلية، النمذجة الحرارية، وتحليل استقرارية الشبكات الذكية

---

**المؤلفون والمهندسون المعماريون للمنظومة:**
- **م. حيدرة ديب (Eng. Haedara Deeb)** — مهندس معماري لأنظمة الأتمتة والمراقبة والتحكم الإشرافي (SCADA, SAS & Real-Time Digital Twin Systems Architect)
- **م. عيسى نجار (Eng. Essa Najjar)** — خبير هندسة القوى الكهربائية وأنظمة الحماية المتقدمة (Power Systems, High Voltage & Numerical Protection Specialist)

---

## الفهرس الأكاديمي التفصيلي للموسوعة:
1. الإطار المفاهيمي وهندسة التوأم الرقمي (Purdue Model & Multi-Tier Architecture)
2. الطوبولوجيا الهندسية لساحة المفاتيح 132/13.8 ك.ف وتجهيزات الـ SF6
3. المخطط الأحادي (SLD) ومصفوفة منطق التعشيق التبولوجي وحماية التأريض
4. النمذجة الفراغية ثلاثية الأبعاد (Three.js WebGL Engine) والتصوير الحراري
5. نظرية ومحددات التحقق التزامني (ANSI 25 Synchrocheck Relay)
6. تقنية الغلق عند نقطة الموجة المثالية (Point-on-Wave Controlled Switching)
7. نظرية محولات القياس (CTs/VTs)، حساب نقطة الركبة، ونمذجة إشباع القلب المغناطيسي
8. تقييم مخاطر الانفجار القوسي وطاقة الوميض (IEEE 1584-2018 & NFPA 70E)
9. التحليل الطيفي للغازات الذائبة (DGA) ومثلثات وخماسيات دوفال المتقدمة
10. قياسات التفريغ الجزئي (UHF PD & PRPD Patterns) والتصوير بالأشعة تحت الحمراء
11. خوارزميات تحديد موقع الأعطال المعاوقية ونظرية الموجات المرتحلة (Takagi & TWFL)
12. قياسات المتجهات اللحظية المتزامنة (WAMS / PMU IEEE C37.118) والمركبات المتماثلة
13. النمذجة الحرارية الديناميكية للمحولات وتقادم العزل (IEEE C57.91 & IEC 60076-7)
14. التنسيق الزماني-التياري لمنحنيات الحماية (TCC Curves & Protection Coordination)
15. الحماية التفاضلية لقضبان التوزيع (ANSI 87B Busbar Protection)
16. الحماية التفاضلية الرقمية لمحولات القدرة (ANSI 87T Transformer Differential Protection)
17. حماية إخفاق القاطع وإعادة الوصل التلقائي (ANSI 50BF & ANSI 79 Auto-Reclosing)
18. حقل اختبارات ومحاكاة الأمن السيبراني للشبكات التشغيلية (OT Cyber Range & NERC-CIP)
19. جودة الطاقة الكهربائية وتحليل التوافقيات (IEEE 519-2022 & K-Factor)
20. تدفق القدرة في الشبكة الإقليمية (Newton-Raphson 5-Bus Power Flow)
21. منظومة بطاريات تخزين الطاقة الكهروكيميائية (BESS 10MW/40MWh) ومحولات تشكيل الشبكة
22. مؤشر صحة الأصول الهندسية (Asset Health Index - Cigré TB 761)
23. الفواقد الطاقية في محولات القدرة والجدوى الاقتصادية لدورة الحياة (TCO & Loss Capitalization)
24. معمارية شبكات الاتصالات والمعيار الدولي IEC 61850 (GOOSE, SV, MMS, SCL)
25. المحرك الصوتي التوليدي الواقعي وفيزياء الضوضاء الكهرومغناطيسية
26. بلمرة العزل الورقي السليولوزي وتحليل مركبات الفيورانات (DP & 2-FAL Furans)
27. خماسي دوفال المتقدم لتشخيص الغازات الخمسة (Duval Pentagon 1 & 2)
28. ظاهرة الرنين الحديدي اللاخطي وتأثير العواصف الشمسية (Ferroresonance & GIC)
29. هندسة الإنذارات الإشرافية ومعايير منع طوفان التنبيهات (ISA-18.2 / IEC 62682)
30. تقدير حالة الشبكة وكشف البيانات الخاطئة (State Estimation & Bad Data Detection)
31. مسجل تسلسل الأحداث الميكروثانية والتحليل الجذري للأعطال (SOE & Root Cause Analysis)
32. الربط الذكي لنقل التيار المستمر عالي الجهد (VSC-HVDC MMC Intertie & P-Q Diagram)
33. الشبكة المصغرة للهيدروجين الأخضر وخلايا الوقود (Green Hydrogen Microgrid & Fuel Cell)
34. حماية المسافة الرقمية خماسية المناطق ومخطط المعاوقة (Distance Protection ANSI 21 & R-X Plane)
35. محاكي البروتوكولات الصناعية (Modbus TCP & IEC 60870-5-104 Full Protocol Emulator)
36. كاشف أعطال الكابلات بالموجات المنعكسة (TDR Cable Fault Locator & Radar Reflection)
37. إعادة التشغيل بعد الإظلام التام واستعادة الشبكة (Black Start & Grid Restoration Engine)
38. مراقبة غاز سادس فلوريد الكبريت وتسريبه البيئي (SF6 Gas Watchdog & Greenhouse Impact)
39. سجل الأمان غير القابل للتعديل لعمليات التحكم (Blockchain Immutable Audit Ledger)
40. بروتوكولات الاختبارات الموقعية والتشغيل التجريبي (Testing, Commissioning & Future Trends)

---

## 1. الإطار المفاهيمي وهندسة التوأم الرقمي (Digital Twin Architecture)

### 1.1 دوافع الانتقال إلى المحطات الرقمية الذكية (Digital Substations)
مع التطور المتسارع للشبكات الكهربائية وتزايد دمج مصادر الطاقة المتجددة غير المتزامنة ومحطات شحن السيارات الكهربائية، باتت محطات التحويل التقليدية تواجه تحديات جمة تتعلق بـ:
- ارتفاع تيارات القصر وسرعة انتشار الاضطرابات العابرة (Transients).
- الحاجة الملحة لخفض تكاليف كابلات التحكم النحاسية واستبدالها بشبكات ألياف ضوئية موحدة (IEC 61850 Process Bus).
- الانتقال من الصيانة القائمة على الفترات الزمنية الثابتة (Time-Based Maintenance) إلى الصيانة القائمة على الحالة والمخاطر اللحظية (Condition-Based & Predictive Maintenance).

### 1.2 نموذج بيردو وهيكلية المستويات الخمسة (Purdue Enterprise Reference Architecture)
تم تصميم التوأم الرقمي ليتوافق بدقة مع نموذج بيردو للأمن الصناعي:
- **المستوى 0 (Level 0 - Process Level)**: المفاتيح الكهربائية، القواطع، محولات القدرة، ومستشعرات درجات الحرارة والغازات والضغط.
- **المستوى 1 (Level 1 - Basic Control / Bay Level)**: أجهزة الحماية الرقمية والتحكم بالخلية (IEDs/Protection Relays) ووحدات الدمج (Merging Units) التي تعالج إشارات الـ Process Bus (GOOSE & Sampled Values).
- **المستوى 2 (Level 2 - Substation Automation / Area Supervisory Control)**: خادم SCADA المحلي، محطة تشغيل HMI، خادم التزامن الزمني IEEE 1588 PTP، ومسجل تسلسل الأحداث (SOE Recorder).
- **المستوى 3 (Level 3 - Operations & Site Analytics)**: محرك التوأم الرقمي للتحليل التنبؤي، ومحاكي تدريب المشغلين (OTS)، ومنظومة تقييم صحة الأصول (AHI).
- **المستوى 4 (Level 4 - Enterprise & Control Center)**: مركز التحكم القومي للطاقة (National Control Center - NCC) عبر بروتوكولات IEC 60870-5-104 و DNP3.

```
+---------------------------------------------------------------------------------------+
|                       SUBSTATION DIGITAL TWIN ARCHITECTURE                            |
+---------------------------------------------------------------------------------------+
| [Level 4] Enterprise & NCC (National Control Center) <--- IEC 104 / DNP3              |
+---------------------------------------------------------------------------------------+
| [Level 3] Digital Twin Analytics & Predictive Engine (3D WebGL, DTR, AHI, OTS)        |
+---------------------------------------------------------------------------------------+
| [Level 2] SCADA Substation HMI, Historian, SOE (IEC 61850 MMS Station Bus)            |
+---------------------------------------------------------------------------------------+
| [Level 1] Bay Control Units (BCU) & Digital Protection Relays (IEDs) (GOOSE Intertrip) |
+---------------------------------------------------------------------------------------+
| [Level 0] Merging Units (MU), Optical CTs/VTs, Sensors (IEC 61850-9-2LE Process Bus)  |
+---------------------------------------------------------------------------------------+
```

---

## 2. الطوبولوجيا الهندسية لساحة المفاتيح 132/13.8 ك.ف

### 2.1 المواصفات الفنية لمكونات المحطة
- **قضبان الجهد العالي (132 ك.ف)**:
  - نظام قضبان مزدوج (Double Busbar Scheme): **Busbar A** و **Busbar B** من الألمنيوم الأنبوبي المفرغ (Tubular Aluminum Busbars) بقطر خارجي $100\text{ mm}$ وتيار اسمي مستمر $3150\text{ A}$ وتيار قصر يتحمله لمدة ثانية واحدة $40\text{ kA / 1s}$.
  - قاطع ربط القضبان (**Bus Coupler `52-0`**) مزود بفواصم عزل `89-0A` و `89-0B`.
  - سكاكين التأريض السريعة `84-1` و `84-2`.
- **قواطع الجهد العالي (132 kV SF6 Circuit Breakers)**:
  - نوع حجرة الإخماد: نفخ ذاتي (Auto-Puffer Self-Blast SF6) بضغط تشغيلي $6.0\text{ bar}$ عند $20^\circ\text{C}$.
  - زمن الفصل الكلي: $\le 40\text{ ms}$ (دورتان كهربائيتان عند تردد $50\text{ Hz}$).
  - تسلسل دورة التشغيل القياسية: $\text{O - 0.3s - CO - 3min - CO}$ وفق IEC 62271-100.
  - ملفات الفصل المزدوجة (Dual Trip Coils TC1 & TC2) المغذاة من بطاريتي 110V DC مستقلتين لمنع حدوث فشل مشترك (Common-Mode Failure).
- **محولات القدرة الرئيسية (Power Transformers TR-1 & TR-2)**:
  - الاستطاعة الاسمية: $40 \text{ MVA}$ لكل محول (تصل إلى $50 \text{ MVA}$ بالتبريد القسري ONAF2).
  - الجهد الاسمي: $132 \text{ kV} \pm 10\% / 13.8 \text{ kV}$.
  - مجموعة المتجهات: $\text{Dyn11}$ (ملف الجهد العالي موصول مثلثي، وملف الجهد المتوسط موصول نجمي مع نقطة تأريض عبر مقاومة تأريض محايد NGR بقيمة $8\ \Omega$ للحد من تيار القصر الأرضي إلى $1000\text{ A}$).
  - مغير التفرعات تحت الحمل ($\text{OLTC}$): 17 خطوة تنظيمية ($[-8 \dots 0 \dots +8] \times 1.25\%$).
- **قضبان الجهد المتوسط (13.8 ك.ف)**:
  - نظام خلايا معدنية مدرعة (Metal-Clad Switchgear IEC 62271-200) مع قواطع تفريغ (Vacuum Circuit Breakers - VCB).
  - قاطع التجزئة المركزي (**MV Sectionalizer `52-6`**).
  - المغذيات: مغذي سكني `52-7`، مغذي صناعي `52-8`، مغذي حيوي `52-9`، ومغذي بطاريات التخزين `52-B`.

---

## 3. المخطط الأحادي (SLD) ومصفوفة منطق التعشيق التبولوجي

### 3.1 القواعد الرياضية والمنطقية لمصفوفة التعشيق الصارم:
تمنع مصفوفة التعشيق التبولوجي حدوث أي مناورة غير آمنة تؤدي إلى تشكيل أقواس كهربائية أو تعريض العاملين للمخاطر:

1. **شرط فتح/إغلاق فاصل العزل (Disconnector 89)**:
$$\text{Permit}(\text{Switch } 89\text{-}x) \iff (I_{\text{Bay}} \lt 5\text{ A}) \land (\text{Status}(52\text{-}x) = \text{OPEN})$$

2. **شرط إغلاق سكين التأريض (Earth Switch 84)**:
$$\text{Permit}(\text{Close } 84\text{-}x) \iff (V_{\text{Bus}} \lt 0.05\text{ p.u.}) \land (\text{Status}(89\text{-}1\text{A}) = \text{OPEN}) \land (\text{Status}(89\text{-}1\text{B}) = \text{OPEN})$$

3. **منطق الفصل الفوري عند الخطأ الجسيم (Emergency Trip Condition)**:
$$\text{Trip}(\text{Breakers}) \iff (\text{Status}(84\text{-}x) = \text{CLOSED}) \land (V_{\text{Bus}} \gt 0.1\text{ p.u.})$$

```
+---------------------------------------------------------------------------------------+
|                       INTERLOCKING DECISION FLOWCHART                                |
+---------------------------------------------------------------------------------------+
|  Operator Command: Toggle Switch / Breaker                                           |
|       |                                                                               |
|       v                                                                               |
|  [Is Operation on a Disconnector (89)?]                                               |
|       |                                                                               |
|       +---> YES ---> [Is Associated CB (52) Open AND Line Current < 5A?]              |
|       |                    |                                                          |
|       |                    +---> YES ---> ALLOW OPERATION (Disconnector Motors Drive) |
|       |                    +---> NO  ---> BLOCK INTERLOCK ALARM (Flash Warning in HMI)|
|       |                                                                               |
|       +---> [Is Operation on Earth Switch (84)?]                                      |
|                    |                                                                  |
|                    +---> [Is Bus Voltage < 0.05 p.u. AND All Disconnectors Open?]     |
|                                |                                                      |
|                                +---> YES ---> ALLOW SAFE EARTHING                     |
|                                +---> NO  ---> DANGER INTERLOCK! TRIP ALL FEEDERS!     |
+---------------------------------------------------------------------------------------+
```

---

## 4. النمذجة الفراغية ثلاثية الأبعاد (Three.js WebGL Engine)

تعتمد المنظومة على محرك رسومي مخصص مبني بواسطة **Three.js** مع معالجة فيزيائية للإضاءة والمواد (Physically Based Rendering - PBR):
- **محاكاة الإجهادات الحرارية (Thermal Infrared Shaders)**:
  تمت كتابة برمجيات تظليل مخصصة بلغة GLSL تحسب توزع درجات الحرارة على أسطح المحولات ونقاط التلامس وتولد خريطة حرارية حية تحاكي كاميرات التصوير بالأشعة تحت الحمراء (FLIR Thermal Imaging):
  $$T_{\text{color}} = \text{mix}(\text{Blue}, \text{Red}, \frac{T_{\text{surface}} - T_{\text{ambient}}}{T_{\text{max}} - T_{\text{ambient}}})$$
- **نظام التفاعل الشعاعي (Raycasting Engine)**: التقاط وتحديد العنصر الدقيق في الفضاء ثلاثي الأبعاد بمعدل تحديث 60 إطار في الثانية (60 FPS) وعرض نافذة البيانات اللحظية (Telemetry HUD Tooltip).

---

## 5. نظرية ومحددات التحقق التزامني (ANSI 25 Synchrocheck Relay)

عند ربط شبكتين كهربائيتين أو محولين متوازيين عبر قاطع ربط القضبان (`52-0`) أو قاطع التجزئة (`52-6`)، تقوم مرحلة الحماية ANSI 25 بمراقبة ومقارنة موجات الجهد على طرفي القاطع:

### 5.1 الشروط الهندسية الثلاثة لإتمام التزامن الآمن:
1. **فرق مطال الجهد (Voltage Difference $\Delta V$)**:
$$\Delta V = |V_1 - V_2| \le \Delta V_{\text{max}} \quad (\text{نموذجياً } \le 5\% \implies \le 6.6\text{ kV on 132kV Bus})$$

2. **فرق زاوية الطور (Phase Angle Difference $\Delta \theta$)**:
$$\Delta \theta = |\theta_1 - \theta_2| \le \Delta \theta_{\text{max}} \quad (\text{نموذجياً } \le 10^\circ)$$

3. **تردد الانزلاق ومعدل تغير الطور (Slip Frequency $f_{\text{slip}}$ & Drift Rate)**:
$$f_{\text{slip}} = |f_1 - f_2| \le f_{\text{slip, max}} \quad (\text{نموذجياً } \le 0.05\text{ Hz})$$
$$\omega_{\text{slip}} = 2\pi \cdot f_{\text{slip}} \quad (\text{rad/s})$$

### 5.2 حساب تيار الصدمة اللحظي العابر في حال الإغلاق غير المتزامن ($\Delta \theta \ne 0$):
$$I_{\text{transient, peak}} = \frac{\sqrt{2} \cdot \sqrt{V_1^2 + V_2^2 - 2V_1V_2\cos(\Delta \theta)}}{X_{d1}'' + X_{d2}'' + X_{\text{tie}}}$$

إذا أُغلق القاطع عند $\Delta \theta = 180^\circ$ (Out-of-Phase)، فإن الجهد المحرك للتيار يتضاعف ($2V$)، مما ينتج تيار صدمة يعادل **ضعفي تيار القصر ثلاثي الأطوار المتناظر** مسبباً تدميراً ميكانيكياً لمحاور التوربينات وملفات المحولات.

---

## 6. تقنية الغلق عند نقطة الموجة المثالية (Point-on-Wave Controlled Switching)

تعتبر ظاهرة تيار الاندفاع المغناطيسي (Transformer Inrush Current) من أخطر الظواهر العابرة في الشبكات الكهربائية:

### 6.1 المعادلة التفاضلية للفيض المغناطيسي العابر:
$$e(t) = -\frac{d\Phi}{dt} \implies \Phi(t) = \Phi_{\text{res}} + \int_{t_0}^t \sqrt{2} V_{\text{rms}} \sin(\omega t + \alpha) dt$$
$$\Phi(t) = \Phi_{\text{res}} + \frac{\sqrt{2}V_{\text{rms}}}{\omega}\cos\alpha - \frac{\sqrt{2}V_{\text{rms}}}{\omega}\cos(\omega t + \alpha)$$

- **الإغلاق العشوائي عند مرور الجهد بالصفر ($\alpha = 0$)**:
$$\Phi_{\text{peak}} = \Phi_{\text{res}} + 2\Phi_{\text{max}}$$
تصل القيمة العظمى للفيض إلى أكثر من **2.5 إلى 2.8 ضعف فيض التشغيل الاسمي**، مما يدخل قلب المحول في منطقة الإشباع الشديد، مسبباً تيار اندفاع هائل يصل إلى $8 - 12 \times I_{\text{nominal}}$ وغنياً بالتوافقي الثاني ($I_{2\text{nd}} \gt 20\%$).

- **الإغلاق التوافقي المتحكم به عند قمة موجة الجهد ($\alpha = 90^\circ$ أو زاوية تعويض الفيض المتبقي)**:
$$\alpha_{\text{optimal}} = \arcsin\left(\frac{\Phi_{\text{res}}}{\Phi_{\text{max}}}\right)$$
يضمن النظام إغلاق نقاط تلامس القاطع بدقة زمنية متناهية ($\pm 0.5\text{ ms}$)، مما يخمد المركبة المستمرة العابرة (DC Offset) ويخفض تيار الاندفاع بنسبة تفوق **85%**.

---

## 7. محولات القياس (CTs/VTs) ونظرية إشباع القلب المغناطيسي

### 7.1 معايير محولات التيار وفق IEC 61869-2 و ANSI C57.13
- **فئات الحماية القياسية**:
  - `5P20 30VA`: خطأ مركب $\le 5\%$ عند مرور تيار يعادل 20 ضعف التيار الاسمي مع عبء $30\text{ VA}$.
  - `Class X / Class PX`: محولات تيار عالية الدقة ومخصصة للحماية التفاضلية يتم تحديد نقطة ركبتها بدقة.

### 7.2 حساب جهد نقطة الركبة (Knee-Point Voltage $V_k$):
$$V_k \ge K_{\text{tdf}} \cdot I_{\text{fault, max}} \cdot \left(\frac{N_{\text{sec}}}{N_{\text{pri}}}\right) \cdot (R_{\text{ct}} + 2 R_{\text{lead}} + R_{\text{relay}})$$
حيث:
- $K_{\text{tdf}}$: معامل الأبعاد العابرة (Transient Dimensioning Factor $\approx 1.5 - 2.0$) لمنع الإشباع بالمركبة المستمرة.
- $R_{\text{ct}}$: المقاومة الداخلية لملف المحول الثانوي عند $75^\circ\text{C}$.
- $R_{\text{lead}}$: مقاومة كابلات التوصيل النحاسية بين محول التيار ولوحة الحماية.
- $R_{\text{relay}}$: مقاومة الدخل الداخلية لمرحل الحماية.

### 7.3 حساب العبء الكلي المطبق (Total Burden):
$$S_{\text{total}} = I_{\text{sec}}^2 \cdot Z_{\text{burden}} = I_{\text{sec}}^2 \cdot \sqrt{(R_{\text{lead}} + R_{\text{relay}})^2 + X_{\text{burden}}^2} \quad (\text{VA})$$

---

## 8. تقييم مخاطر الانفجار القوسي (IEEE 1584-2018 & NFPA 70E)

### 8.1 المعادلات الرياضية لحساب طاقة الانفجار الساقطة (Incident Energy $E$):
تعتمد طاقة الوميض القوسي على تيار القوس الفعلي $I_{\text{arc}}$ وزمن الفصل $t_{\text{arc}}$ والمسافة الفاصلة $D$:

$$E = 4.184 \cdot C_f \cdot E_n \cdot \left(\frac{t_{\text{arc}}}{0.2}\right) \cdot \left(\frac{610^x}{D^x}\right) \quad (\text{cal/cm}^2)$$

حيث:
- $E_n$: طاقة الانفجار المعيارية المحسوبة من مصفوفة تكوينات الأقطاب (VCB, VCBB, HCB, VOA, HOA).
- $D$: مسافة عمل الفني بالملليمتر (عادة $457\text{ mm}$ لخلايا الجهد المنخفض و $610 - 914\text{ mm}$ لخلايا 13.8 ك.ف).
- $x$: أس المسافة ويتراوح بين $1.4$ و $2.0$ بناءً على أبعاد حجرة المفاتيح.

### 8.2 حدود الحماية من الانفجار القوسي (Arc Flash Boundary $D_B$):
$$D_B = \left[ 4.184 \cdot C_f \cdot E_n \cdot \left(\frac{t_{\text{arc}}}{0.2}\right) \cdot \frac{610^x}{1.2} \right]^{1/x} \quad (\text{mm})$$
حيث $1.2\text{ cal/cm}^2$ تمثل الحد الأدنى لحدوث حروق الدرجة الثانية القابلة للشفاء.

### 8.3 فئات معدات الحماية الشخصية (PPE Categories وفق NFPA 70E):
| الفئة (Category) | الحد الأقصى للطاقة ($E$) | نوع الملابس الواقية المطلوبة |
|---|---|---|
| **PPE Cat 1** | $\le 4\text{ cal/cm}^2$ | قميص وبنطال مقاوم للهب (FR) + نظارات واقية وقبعة أمان |
| **PPE Cat 2** | $\le 8\text{ cal/cm}^2$ | بدلة كاملة مقاومة للهب + واقي وجه مقوس (Arc Shield) + قفازات جلدية |
| **PPE Cat 3** | $\le 25\text{ cal/cm}^2$ | بدلة ومريول تفريغ قوسي مع غطاء رأس متكامل (Arc Flash Suit Hood) |
| **PPE Cat 4** | $\le 40\text{ cal/cm}^2$ | بدلة درع قوسي متكاملة 40-Cal مع جهاز تنفس وتنقية هواء |
| **DANGER (>40)** | $\gt 40\text{ cal/cm}^2$ | **ممنوع العمل على الحي نهائياً!** يجب فصل الطاقة بالكامل وتأريض القضبان |

---

## 9. التحليل الطيفي للغازات الذائبة (DGA Duval Triangle & Pentagon)

### 9.1 نسب مثلث دوفال الأول (Duval Triangle 1):
يعتمد المثلث على حساب النسب المئوية للغازات الثلاثة الأساسية المتولدة عن تفكك الزيت:
$$\% \text{CH}_4 = \frac{[\text{CH}_4]}{[\text{CH}_4] + [\text{C}_2\text{H}_4] + [\text{C}_2\text{H}_2]} \times 100$$
$$\% \text{C}_2\text{H}_4 = \frac{[\text{C}_2\text{H}_4]}{[\text{CH}_4] + [\text{C}_2\text{H}_4] + [\text{C}_2\text{H}_2]} \times 100$$
$$\% \text{C}_2\text{H}_2 = \frac{[\text{C}_2\text{H}_2]}{[\text{CH}_4] + [\text{C}_2\text{H}_4] + [\text{C}_2\text{H}_2]} \times 100$$

### 9.2 مصفوفة تشخيص الأعطال وفق IEC 60599:
1. **PD (Partial Discharge)**: $\% \text{CH}_4 \ge 98\%$ — تفريغات جزئية في فجوات العزل الورقي أو فقاعات الغاز.
2. **T1 (Thermal Fault $T \lt 300^\circ\text{C}$)**: $\% \text{CH}_4 \gt 76\%, \% \text{C}_2\text{H}_4 \lt 20\%, \% \text{C}_2\text{H}_2 \lt 4\%$ — سخونة موضعية في الموصلات أو تفريغ تيارات دوامية.
3. **T2 (Thermal Fault $300^\circ\text{C} \le T \le 700^\circ\text{C}$)**: ارتفاع ملحوظ في غاز الإيثيلين $\text{C}_2\text{H}_4$ وتفحم العزل الورقي.
4. **T3 (Thermal Fault $T \gt 700^\circ\text{C}$)**: $\% \text{C}_2\text{H}_4 \gt 50\%$ — توهج النواقل وصهر النحاس والحديد في القلب.
5. **D1 (Low Energy Discharge)**: تفريغات شرارية منخفضة الطاقة وتتبع سطحي.
6. **D2 (High Energy Discharge)**: تفريغ قوسي عالي الطاقة وانهيار العازل وتولد كميات كبيرة من الأسيتيلين $\text{C}_2\text{H}_2$.
7. **DT (Thermal & Electrical Mixed Fault)**: تداخل السخونة الشديدة مع التفريغات القوسية.

---

## 10. قياسات التفريغ الجزئي (UHF PD) والتصوير الحراري (IR)

- **مستشعرات التردد فائق الارتفاع (UHF Sensors)**: تعمل في النطاق الترددي $300\text{ MHz} - 1.5\text{ GHz}$ وتثبت على صمامات الزيت أو داخل خلايا الـ GIS لتفادي التداخل مع الضوضاء الصناعية.
- **مخططات الـ PRPD (Phase-Resolved Partial Discharge)**:
  - **تفريغ الهالة (Corona)**: يتمركز بدقة عند زوايا الطور $90^\circ$ و $270^\circ$ (قمم موجة الجهد).
  - **تفريغ الفجوات الهوائية الداخلية (Internal Voids)**: يظهر في الربع الأول والثالث قبل قمة الموجة ($30^\circ - 60^\circ$ و $210^\circ - 240^\circ$).
  - **تفريغ التتبع السطحي (Surface Tracking)**: تفريغات متباينة السعة تمتد على مسار نصف الموجة بالكامل.

---

## 11. خوارزميات تحديد موقع الأعطال (Takagi & TWFL)

### 11.1 خوارزمية تكاجي أحادية الطرف (Single-Ended Takagi Method):
تحسب المسافة النسبية للعطل $m \in [0, 1]$ بدقة عالية ودون التأثر بمقاومة قوس العطل $R_f$:

$$m = \frac{\text{Im}(V_A \cdot I_{\text{sup}}^* Madden)}{\text{Im}(Z_L \cdot I_A \cdot I_{\text{sup}}^*)}$$

حيث:
- $V_A, I_A$: جهد وتيار طور العطل المقاس عند طرف الخط.
- $I_{\text{sup}} = I_{\text{fault}} - I_{\text{pre-fault}}$: تيار التراكب الصافي.
- $Z_L$: المعاوقة الكلية لخط النقل.

### 11.2 محدد الأعطال بالموجات المرتحلة (Traveling Wave Fault Locator - TWFL):
تعتمد على التقاط جبهة الموجة الكهرومغناطيسية العابرة بسرعة قريبة من سرعة الضوء ($v \approx 299,000\text{ km/s}$):
$$x = \frac{L - v \cdot (t_B - t_A)}{2}$$
حيث $t_A, t_B$ هما طابعا الوقت الميكروثانيان الملتقطان عبر نظام الأقمار الصناعية GPS بدقة $\pm 100\text{ ns}$، مما يعطي دقة في تحديد موقع العطل تصل إلى $\pm 50\text{ meters}$.

---

## 12. قياسات المتجهات اللحظية المتزامنة (WAMS / PMU IEEE C37.118)

### 12.1 مصفوفة تحويل المكونات المتماثلة (Fortescue Symmetrical Components):
$$\begin{bmatrix} V_0 \\ V_1 \\ V_2 \end{bmatrix} = \frac{1}{3} \begin{bmatrix} 1 & 1 & 1 \\ 1 & a & a^2 \\ 1 & a^2 & a \end{bmatrix} \begin{bmatrix} V_A \\ V_B \\ V_C \end{bmatrix}$$
حيث معامل التدوير الطوري: $a = e^{j 120^\circ} = -\frac{1}{2} + j\frac{\sqrt{3}}{2}$، و $a^2 = e^{j 240^\circ} = -\frac{1}{2} - j\frac{\sqrt{3}}{2}$.

- **المركبة الصفرية ($V_0, I_0$)**: تظهر حصراً في الأعطال الأرضية غير المتناظرة (Single Line to Ground & Double Line to Ground).
- **المركبة الموجبة ($V_1, I_1$)**: تمثل النظام المتوازن المتناظر وتحدد تدفق القدرة الفعالة.
- **المركبة السالبة ($V_2, I_2$)**: تظهر عند عدم اتزان الأطوار والأعطال بين طورين (Line to Line) وتسبب عزوم كبح وتسخين مفرط لدوار المولدات.

### 12.2 معدل تغير التردد (ROCOF):
$$\text{ROCOF} = \frac{df}{dt} = \frac{f_0 \cdot \Delta P}{2 H \cdot S_{\text{system}}}$$
حيث $H$ هو ثابت القصور الذاتي الكلي للشبكة (System Inertia Constant).

---

## 13. النمذجة الحرارية الديناميكية للمحولات (IEEE C57.91 & IEC 60076-7)

### 13.1 المعادلة التفاضلية لارتفاع حرارة الزيت العلوي ($\theta_{\text{TO}}$):
$$\tau_{\text{TO}} \cdot \frac{d\theta_{\text{TO}}}{dt} = \left[ \Delta\theta_{\text{TO,rated}} \cdot \left(\frac{1 + R \cdot K^2}{1 + R}\right)^n \right] - (\theta_{\text{TO}} - \theta_{\text{amb}})$$

### 13.2 المعادلة التفاضلية لحرارة النقطة الساخنة بالملفات ($\theta_{\text{HS}}$):
$$\tau_{\text{HS}} \cdot \frac{d\theta_{\text{HS}}}{dt} = \left[ \Delta\theta_{\text{HS,rated}} \cdot K^{2m} \right] - (\theta_{\text{HS}} - \theta_{\text{TO}})$$
حيث:
- $K = I_{\text{load}} / I_{\text{rated}}$: عامل التحميل النسبي للمحول.
- $R = P_{\text{load, rated}} / P_{\text{no-load}}$: نسبة الفواقد النحاسية إلى الفواقد الحديدية عند الحمل الاسمي ($R \approx 5 - 8$).
- $n, m$: أسس التبريد الهندسي ($n=0.8, m=0.8$ لنظام ONAF).
- $\tau_{\text{TO}}, \tau_{\text{HS}}$: الثوابت الزمنية الحرارية للزيت والملفات.

### 13.3 معادلة تسارع استهلاك العمر الافتراضي (Aging Acceleration Factor $F_{\text{AA}}$):
$$F_{\text{AA}} = \exp\left( \frac{15000}{383} - \frac{15000}{\theta_{\text{HS}} + 273} \right)$$
- عند $\theta_{\text{HS}} = 110^\circ\text{C} \implies F_{\text{AA}} = 1.0$ (الاستهلاك الطبيعي للعمر الافتراضي).
- عند $\theta_{\text{HS}} = 130^\circ\text{C} \implies F_{\text{AA}} \approx 7.0$ (كل ساعة تشغيل تعادل 7 ساعات من عمر المحول).

---

## 14. التنسيق الزماني-التياري لمنحنيات الحماية (TCC Curves)

وفق المعيارين الدوليين **IEC 60255** و **IEEE C37.112**:

### 14.1 معادلة المنحنيات المعكوسة القياسية (IDMT Curves):
$$t(I) = \text{TMS} \times \left( \frac{A}{\left(\frac{I}{I_s}\right)^p - 1} + B \right)$$

### 14.2 جدول معايير المنحنيات الدولية:
| المنحنى المعياري | المعيار | الثابت $A$ | الأس $p$ | الثابت $B$ | التطبيق الميداني النموذجي |
|---|---|---|---|---|---|
| **IEC Standard Inverse (SI)** | IEC 60255 | 0.14 | 0.02 | 0.0 | المغذيات الإشعاعية العامة |
| **IEC Very Inverse (VI)** | IEC 60255 | 13.5 | 1.00 | 0.0 | الخطوط ذات الهبوط الكبير في تيار العطل مع المسافة |
| **IEC Extremely Inverse (EI)** | IEC 60255 | 80.0 | 2.00 | 0.0 | حماية المحولات والتنسيق مع المصهرات (Fuses) |
| **IEC Long-Time Inverse (LTI)** | IEC 60255 | 120.0 | 1.00 | 0.0 | حماية التأريض والمحايد للمحولات |
| **IEEE Moderately Inverse** | IEEE C37.112 | 0.0515 | 0.02 | 0.1140 | أنظمة التوزيع الأمريكية |
| **IEEE Very Inverse** | IEEE C37.112 | 19.61 | 2.00 | 0.4910 | مغذيات الجهد المتوسط الصناعية |
| **IEEE Extremely Inverse** | IEEE C37.112 | 28.20 | 2.00 | 0.1217 | التنسيق مع قواطع إعادة الوصل (Reclosers) |

---

## 15. الحماية التفاضلية لقضبان التوزيع (ANSI 87B Busbar Protection)

قضبان التوزيع هي القلب النابض للمحطة، ويجب أن تفصل الحماية التفاضلية الأعطال الواقعة ضمن منطقة الحماية خلال زمن قياسي ($\le 15\text{ ms}$):

### 15.1 مبدأ كيرشوف للتيار التفاضلي المنخفض المعاوقة (Low-Impedance Biased Differential):
$$I_{\text{diff}} = \left| \sum_{k=1}^{N} \vec{I}_k \right|$$
$$I_{\text{bias}} = \frac{1}{2} \sum_{k=1}^{N} |\vec{I}_k|$$

### 15.2 خاصية التشغيل ثنائية الميل (Dual-Slope Operating Characteristic):
$$\text{Trip} \iff \begin{cases} 
I_{\text{diff}} \gt I_{\text{diff, min}} & \text{for } I_{\text{bias}} \le I_{\text{bias, threshold}} \\
I_{\text{diff}} \gt I_{\text{diff, min}} + K_1 (I_{\text{bias}} - I_{\text{bias, threshold}}) & \text{for } I_{\text{bias, threshold}} \lt I_{\text{bias}} \le I_{\text{bias, max}} \\
I_{\text{diff}} \gt I_{\text{diff, min}} + K_1 (I_{\text{bias, threshold}}) + K_2 (I_{\text{bias}} - I_{\text{bias, max}}) & \text{for } I_{\text{bias}} \gt I_{\text{bias, max}}
\end{cases}$$
- **الميل الأول ($K_1 \approx 20\% - 30\%$)**: للتعامل مع أخطاء محولات التيار الطفيفة والتحميل العادي.
- **الميل الثاني ($K_2 \approx 60\% - 80\%$)**: لمنع الفصل الخاطئ عند حدوث عطل خارجي شديد مصحوب بإشباع جزئي في محولات التيار (Through-Fault CT Saturation).

---

## 16. الحماية التفاضلية الرقمية لمحولات القدرة (ANSI 87T)

### 16.1 تعويض زاوية الطور ومجموعة المتجهات ($\text{Dyn11}$ Phase Compensation):
نظراً لأن ملف الجهد العالي موصول مثلثي (Delta) وملف الجهد المتوسط موصول نجمي (Star/Wye)، فإن التيار على طرف الجهد المتوسط يتقدم بزاوية $30^\circ$ عن تيار الجهد العالي. تقوم الحماية الرقمية بالتعويض برمجياً بمصفوفة التحويل الطوري:
$$\begin{bmatrix} I_{A,\text{comp}} \\ I_{B,\text{comp}} \\ I_{C,\text{comp}} \end{bmatrix} = \frac{1}{\sqrt{3}} \begin{bmatrix} 1 & -1 & 0 \\ 0 & 1 & -1 \\ -1 & 0 & 1 \end{bmatrix} \begin{bmatrix} I_a \\ I_b \\ I_c \end{bmatrix}$$

### 16.2 كبح التوافقي الثاني لمنع الفصل عند تيار الاندفاع (2nd Harmonic Restraint):
$$\frac{I_{2\text{nd}}}{I_{\text{fund}}} \gt 15\% \implies \text{Block Differential Trip (Magnetizing Inrush)}$$

### 16.3 كبح التوافقي الخامس لمنع الفصل عند فرط المغنطة (5th Harmonic Overexcitation Restraint):
$$\frac{I_{5\text{th}}}{I_{\text{fund}}} \gt 25\% \implies \text{Block Differential Trip (Transformer Overexcitation } V/f)$$

---

## 17. حماية إخفاق القاطع وإعادة الوصل التلقائي (ANSI 50BF & ANSI 79)

### 17.1 منطق حماية إخفاق القاطع (Breaker Failure Protection ANSI 50BF):
عند صدور أمر فصل من أي مرحل حماية (87T, 87B, 50/51) إلى القاطع ولم يفتح القاطع وينعدم التيار خلال مهلة زمنية محددة ($T_{\text{BF}} \approx 150 - 200\text{ ms}$):
1. **إعادة محاولة الفصل الداخلية (Re-trip Coil 2)**: بعد $50\text{ ms}$ على ملف الفصل الاحتياطي.
2. **فصل القواطع المجاورة المحيطة (Adjacent Breakers Back-Trip)**: إرسال أوامر فصل فورية عبر رسائل GOOSE إلى قواطع الخطوط والقواطع المغذية لنفس القضيب لعزل منطقة العطل بالكامل.

### 17.2 تسلسل إعادة الوصل التلقائي على خطوط الجهد العالي (ANSI 79 Auto-Reclosing):
- معظم أعطال الخطوط الهوائية ($80\% - 90\%$) هي أعطال عابرة ناتجة عن صواعق أو رياح مؤقتة.
- **زمن انعدام الجهد (Dead Time $T_{\text{dead}} \approx 0.3 - 1.0\text{ s}$)**: مهلة كافية لتبدد وتأين القوس الكهربائي في الهواء.
- **فحص التزامن قبل إعادة الوصل (ANSI 25 Dead Line / Live Bus Check)**.
- إذا استمر العطل بعد الإغلاق $\implies$ فصل نهائي وقفلي (Permanent Trip & Lockout 86).

---

## 18. حقل اختبارات ومحاكاة الأمن السيبراني (OT Cyber Range & NERC-CIP)

تعتبر شبكات المحطات الرقمية هدفاً حرجاً للهجمات السيبرانية، وتوفر المنظومة محاكاة لسيناريوهات الاختراق المتقدمة:

1. **هجوم تسميم رسائل الـ GOOSE (Man-in-the-Middle GOOSE Poisoning)**:
   - حقن إطارات Ethernet رقمية برقم حالة أعلى ($\text{StNum} + 1$) ورقم تسلسل ($\text{SqNum} = 0$) لتضليل مصفوفة أجهزة الـ IEDs ودفعها لفتح قاطع الربط `52-0` دون وجود عطل حقيقي.
2. **هجوم حقن البيانات الكاذبة (False Data Injection Attack - FDI)**:
   - التلاعب بقيم التيارات التناظرية لمرسلات SCADA لإخفاء زيادة الحمل وتضليل خوارزمية التقدير الآلي.
3. **طوفان البث الشبكي (Station Bus Broadcast Storm Denial of Service)**:
   - إغراق منفذ الألياف الضوئية بحزم غير صالحة لرفع زمن استجابة شبكة الـ Process Bus وتجاوز مهلة الـ $3\text{ ms}$ المعيارية.
4. **جدار الحماية الفوري (Active OT Firewall & Zero Trust)**:
   - تفعيل مصادقة التواقيع الرقمية للرسائل وفق **IEC 62351-6** وتأمين بروتوكول SNMPv3 وعزل منافذ المفاتيح عبر IEEE 802.1X.

---

## 19. جودة الطاقة الكهربائية وتحليل التوافقيات (IEEE 519-2022 & K-Factor)

### 19.1 التحليل الطيفي السريع لتحويل فورييه (Fast Fourier Transform - FFT):
$$X(k) = \sum_{n=0}^{N-1} x(n) \cdot e^{-j \frac{2\pi}{N} k n}$$

### 19.2 حساب التشوه التوافقي الكلي (THD) والطلب الكلي المشوه (TDD):
$$\text{THD}_V = \frac{\sqrt{\sum_{h=2}^{50} V_h^2}}{V_1} \times 100\% \quad (\le 1.5\% \text{ for 132kV according to IEEE 519})$$
$$\text{THD}_I = \frac{\sqrt{\sum_{h=2}^{50} I_h^2}}{I_1} \times 100\%$$
$$\text{TDD} = \frac{\sqrt{\sum_{h=2}^{50} I_h^2}}{I_{\text{max demand load}}} \times 100\%$$

### 19.3 عامل المحولات التوافقي ($K$-Factor وفق ANSI/IEEE C57.110):
$$K\text{-Factor} = \sum_{h=1}^{50} I_h^2 \cdot h^2$$
يحدد قدرة المحول على تحمل التسخين الإضافي الناتج عن التيارات الدوامية التوافقية لملفات النحاس.

---

## 20. تدفق القدرة في الشبكة الإقليمية (Newton-Raphson 5-Bus Power Flow)

### 20.1 مصفوفة الجاكوبي (Jacobian Matrix Formulation):
$$\begin{bmatrix} \Delta P \\ \Delta Q \end{bmatrix} = \begin{bmatrix} \frac{\partial P}{\partial \theta} & \frac{\partial P}{\partial |V|} \\ \frac{\partial Q}{\partial \theta} & \frac{\partial Q}{\partial |V|} \end{bmatrix} \begin{bmatrix} \Delta \theta \\ \Delta |V| \end{bmatrix}$$

حيث تُحسب القدرة الفعالة وغير الفعالة عند كل عقدة $i$:
$$P_i = |V_i| \sum_{j=1}^{N} |V_j| (G_{ij}\cos(\theta_i - \theta_j) + B_{ij}\sin(\theta_i - \theta_j))$$
$$Q_i = |V_i| \sum_{j=1}^{N} |V_j| (G_{ij}\sin(\theta_i - \theta_j) - B_{ij}\cos(\theta_i - \theta_j))$$

### 20.2 استقرارية الزاوية ومعيار المساحات المتساوية (Equal Area Criterion):
$$P_e = \frac{V_1 V_2}{X_{\text{system}}} \sin \delta$$
زمن إزالة العطل الحرج (Critical Clearing Time $t_{\text{cr}}$) هو أقصى مهلة زمنية مسموحة لمرحلات الحماية لعزل القصر قبل فقدان المولدات للتزامن:
$$\int_{\delta_0}^{\delta_{\text{cr}}} (P_m - P_e^{\text{fault}}) d\delta = \int_{\delta_{\text{cr}}}^{\delta_{\text{max}}} (P_e^{\text{post-fault}} - P_m) d\delta$$

---

## 21. منظومة بطاريات تخزين الطاقة الكهروكيميائية (BESS 10MW/40MWh)

تتألف المنظومة من بطاريات ليثيوم-فوسفات الحديد (LFP) مع عواكس تشكيل الشبكة (Grid-Forming Inverters):
- **التحكم بالتردد والقدرة الفعالة (Droop Control $P-f$)**:
$$\Delta P = -K_f \cdot (f_{\text{measured}} - f_{\text{nominal}})$$
- **القصور الذاتي الاصطناعي (Synthetic / Virtual Inertia)**:
$$P_{\text{inertia}} = -2 H_{\text{virt}} \cdot S_{\text{BESS}} \cdot \frac{df}{dt}$$
- **دعم استقرارية الجهد والقدرة غير الفعالة (Droop Control $Q-V$)**:
$$\Delta Q = -K_v \cdot (|V_{\text{measured}}| - |V_{\text{nominal}}|)$$

---

## 22. مؤشر صحة الأصول الهندسية (Asset Health Index - Cigré TB 761)

تجمع خوارزمية مؤشر صحة المحول (AHI) بين المعاملات التشغيلية والفيزيوكيميائية المتعددة في مؤشر رقمي موحد ($0\% - 100\%$):

$$\text{AHI} = \frac{\sum_{i=1}^{M} w_i \cdot S_i(t)}{\sum_{i=1}^{M} w_i} \times 100$$

### أوزان المعاملات التشخيصية المعتمدة في النظام:
1. **غازات الـ DGA ومثلث دوفال**: وزن $25\%$ ($w_1 = 0.25$).
2. **جودة الزيت الكيميائية والكهربائية (Breakdown Voltage & Moisture)**: وزن $20\%$ ($w_2 = 0.20$).
3. **درجة بلمرة السليولوز الورقي ومحتوى الفيورانات ($2\text{-FAL}$)**: وزن $20\%$ ($w_3 = 0.20$).
4. **تاريخ الإجهادات الحرارية وتحميل النقطة الساخنة ($\theta_{\text{HS}}$)**: وزن $15\%$ ($w_4 = 0.15$).
5. **حالة مغير التفرعات الميكانيكي تحت الحمل ($\text{OLTC}$)**: وزن $10\%$ ($w_5 = 0.10$).
6. **مستويات التفريغ الجزئي في العوازل وبوشينغات الجهد العالي (UHF PD & Bushings)**: وزن $10\%$ ($w_6 = 0.10$).

---

## 23. الفواقد الطاقية والجدوى الاقتصادية لدورة الحياة (TCO & Loss Capitalization)

تقييم التكلفة الكلية للملكية (Total Cost of Ownership - TCO) لمحولات القدرة على مدار 35 عاماً:

$$\text{TCO} = C_{\text{purchase}} + A \cdot P_0 + B \cdot P_k$$

حيث:
- $C_{\text{purchase}}$: تكلفة الشراء والتوريد الأولية للمحول.
- $P_0$: الفواقد الحديدية في القلب المغناطيسي عند اللاحمل (No-Load Core Losses in kW).
- $P_k$: الفواقد النحاسية في الملفات عند الحمل الكامل (Load Copper Losses in kW).
- $A$: معامل رسملة فواقد اللاحمل ($A \approx 6,000 - 9,000 \ \$/\text{kW}$).
- $B$: معامل رسملة فواقد الحمل ($B \approx 2,000 - 4,000 \ \$/\text{kW}$).

---

## 24. معمارية شبكات الاتصالات والمعيار الدولي IEC 61850

### 24.1 هيكلية الرسائل الثلاث الأساسية:
1. **رسائل الـ GOOSE (Generic Object Oriented Substation Events)**:
   - تعمل مباشرة فوق طبقة ربط البيانات (Layer 2 Data Link / Ethernet Type `0x88B8`) متجاوزة حزم TCP/IP لضمان زمن نقل فائق السرعة ($\le 3\text{ ms}$) لأوامر الفصل والتعشيق السريع.
2. **القيم اللحظية النموذجية المشفرة (Sampled Values - IEC 61850-9-2LE)**:
   - بث مباشر لعينات الجهد والتيار الرقمية الصادرة عن وحدات الدمج (Merging Units) بمعدل $4000\text{ samples/sec}$ (80 عينة لكل دورة عند 50 هرتز).
3. **خدمات التصنيع التعديلية (MMS - Manufacturing Message Specification)**:
   - تعمل فوق بروتوكول TCP/IP (Port 102) لنقل قراءات الـ SCADA وضبط إعدادات المرحلات وتحديث بيانات سجلات الأحداث.

---

## 25. المحرك الصوتي التوليدي الواقعي (Acoustic Physics Engine)

تم بناء محرك تخليق صوتي فوري معتمد على **Web Audio API** يحاكي الطبيعة الفيزيائية الحقيقية للمحطات:
- **طنين المحول الكهرومغناطيسي (Transformer Hum)**: ناتج عن ظاهرة التقبض المغناطيسي (Magnetostriction) لصفائح السيليكون الفولاذية في القلب، مما يولد موجات صوتية توافقية بتردد $100\text{ Hz}$ و $200\text{ Hz}$ و $300\text{ Hz}$.
- **صوت فصل قواطع الـ SF6**: محاكاة الانفجار الهوائي الميكانيكي وانضغاط الغاز وإخماد القوس الكهربائي.
- **أزيز تفريغ الهالة (Corona Discharge Hiss)**: محاكاة الضوضاء عالية التردد المتولدة عند تأين الهواء حول عوازل الجهد العالي 132 ك.ف أثناء الرطوبة المرتفعة.

---

## 26. بلمرة العزل الورقي السليولوزي وتحليل مركبات الفيورانات (DP & 2-FAL Furans)

### 26.1 العلاقة الرياضية بين درجة البلمرة ومحتوى الفيورانات:
$$\text{DP} = \frac{1.51 - \log_{10}(2\text{-FAL in ppm})}{0.0035}$$

- **الورق الجديد غير المتقادم**: $\text{DP} \ge 1000 - 1200$، تركيز $2\text{-FAL} \lt 0.01\text{ ppm}$.
- **التقادم الطبيعي المعتدل**: $\text{DP} \approx 500 - 700$، تركيز $2\text{-FAL} \approx 0.1 - 0.5\text{ ppm}$.
- **نهاية العمر الميكانيكي الحرج**: $\text{DP} \le 200$، تركيز $2\text{-FAL} \ge 5.0\text{ ppm}$ (يصبح الورق هشاً للغاية وعرضة للتمزق الفوري عند أول قصر كهربائي خارجي).

---

## 27. خماسي دوفال المتقدم لتشخيص الغازات الخمسة (Duval Pentagon 1 & 2)

يعتمد خماسي دوفال على إدراج 5 غازات أساسية ($\text{H}_2, \text{CH}_4, \text{C}_2\text{H}_6, \text{C}_2\text{H}_4, \text{C}_2\text{H}_2$) وإسقاطها على رؤوس مضلع خماسي منتظم بزوايا طورية ($72^\circ$ لكل رأس):

$$x = \sum_{k=1}^{5} \%G_k \cdot \cos\left(\frac{2\pi (k-1)}{5}\right), \quad y = \sum_{k=1}^{5} \%G_k \cdot \sin\left(\frac{2\pi (k-1)}{5}\right)$$

حيث يتم تحديد النقطة بدقة للتمييز بين تفحم العزل الورقي، والتفريغات القوسية في الزيت، والحرارة الزائدة في الموصلات.

---

## 28. ظاهرة الرنين الحديدي اللاخطي وتأثير العواصف الشمسية (Ferroresonance & GIC)

### 28.1 الرنين الحديدي اللاخطي (Non-Linear Ferroresonance):
يحدث نتيجة تفاعل السعة الطفيلية للكابلات والخطوط ($C_{\text{line}}$) مع محاثة المحول غير الخطية القابلة للإشباع ($L_{\text{sat}}(i)$) عند فتح أحد الأطوار (Single-Phase Switching):
$$\omega L_{\text{sat}}(i) = \frac{1}{\omega C} \implies \text{Resonance with Severe Overvoltages } (V \gt 3.0 \text{ p.u.})$$

### 28.2 التيارات الأرضية المستحثة جيومغناطيسياً (GIC):
تؤدي العواصف الشمسية إلى تدفق تيارات مستمرة شبه ثابتة (Quasi-DC Currents $\approx 10 - 100\text{ A}$) عبر نقطة تأريض محايد المحول، مما يسبب إزاحة في الفيض المغناطيسي (Half-Cycle Core Saturation) مسببة تسخيناً مفرطاً لخزان المحول وزيادة حادة في استهلاك القدرة غير الفعالة.

---

## 29. هندسة الإنذارات الإشرافية ومعايير منع طوفان التنبيهات (ISA-18.2 / IEC 62682)

### 29.1 مؤشرات الأداء الرئيسية لإدارة الإنذارات:
- **المعدل الطبيعي المستقر**: $\le 1 \text{ alarm per 10 minutes per operator console}$.
- **طوفان الإنذارات (Alarm Flood Threshold)**: عند تجاوز معدل الإنذارات **10 إنذارات في فترة 10 دقائق**.
- **تقنيات المنظومة في معالجة الإنذارات**:
  1. **الترشيح المنطقي القائم على الحالة (State-Based Suppression)**: كتم إنذارات هبوط الجهد عند خروج الخط أو المحول للصيانة المخططة.
  2. **كشف أول من عمل (First-Out Indication)**: إبراز الإنذار الجذري الأولي باللون الأحمر وتمييز الإنذارات المتتالية الناتجة عنه بلون رمادي لتوجيه المشغل مباشرة لسبب العطل الرئيسي.

---

## 30. تقدير حالة الشبكة وكشف البيانات الخاطئة (State Estimation & Bad Data Detection)

تستخدم المنظومة خوارزمية المربعات الصغرى الموزونة (Weighted Least Squares - WLS):

$$\min_{\mathbf{x}} J(\mathbf{x}) = [\mathbf{z} - \mathbf{h}(\mathbf{x})]^T \mathbf{R}^{-1} [\mathbf{z} - \mathbf{h}(\mathbf{x})]$$

- اختبار فحص مربع كاي ($\chi^2 \text{ Chi-Square Test}$) لتحديد وجود بيانات ملوثة أو هجمات حقن خاطئ.
- مصفوفة الفروق المعيارية (Normalized Residuals $r_{N, i}$):
$$r_{N, i} = \frac{|z_i - h_i(\hat{\mathbf{x}})|}{\sqrt{\Omega_{ii}}} \gt 3.0 \implies \text{Identified as Corrupted/Spoofed Telemetry}$$

---

## 31. مسجل تسلسل الأحداث الميكروثانية والتحليل الجذري للأعطال (SOE & RCA)

- **دقة التزامن الزمني**: مطابقة لمعيار **IEEE 1588 PTP v2** بدقة ميكروثانية ($\le 1\ \mu\text{s}$).
- **تسلسل زمني نموذجي لعطل أرضي عابر (Transient SLG Fault SOE)**:
  - `00.000 ms`: بداية حدوث القوس الكهربائي على الطور A.
  - `04.200 ms`: التقطت مرحلة الحماية ANSI 51N العطل وبدأت حسابات الـ IDMT.
  - `18.500 ms`: التقاط الحماية التفاضلية ANSI 87T للعطل وصدور أمر الفصل اللحظي.
  - `19.100 ms`: إرسال رسالة GOOSE ذات أولوية عليا إلى القاطع `52-1`.
  - `38.400 ms`: انفصال نقاط التلامس الرئيسية للقاطع وانطفاء القوس بالـ SF6 بالكامل.
  - `39.000 ms`: تسجيل الحالة الرسمية للقاطع كـ `OPEN` في سجلات الـ SCADA وتأكيد انعدام التيار.

---

## 32. الربط الذكي لنقل التيار المستمر عالي الجهد (VSC-HVDC MMC Intertie & P-Q Diagram)

### 32.1 بنية المحولات متعددة المستويات التركيبية (MMC Topology):
تعتمد وصلة الـ HVDC الذكية بالمنظومة على تقنية محولات منبع الجهد (Voltage Source Converters) من طراز MMC بجهد مستمر $\pm 150\text{ kV}$ واستطاعة $300\text{ MW}$.
- **التحكم المستقل بالقدرة الفعالة وغير الفعالة ($P-Q$ Decoupled Control)** عبر تقنية توجيه المتجه المغناطيسي (Vector Current Control في الإحداثيات الدوارة $d-q$):
  $$P = \frac{3}{2} v_d i_d, \quad Q = -\frac{3}{2} v_d i_q$$
- **القصور الذاتي الاصطناعي (Synthetic Inertia)**: تزويد الشبكة باستجابة ترددية فائقة السرعة بالاستفادة من الطاقة المخزنة في مكثفات الوحدات الفرعية للمحول (Submodule Capacitors).

---

## 33. الشبكة المصغرة للهيدروجين الأخضر وخلايا الوقود (Green Hydrogen Microgrid & Fuel Cell)

### 33.1 معادلات التحليل الكهربائي للماء وإنتاج الهيدروجين:
تتضمن المحطة محللاً كهربائياً من نوع الغشاء التبادلي البروتوني (PEM Electrolyzer) بقدرة $2\text{ MW}$:
$$2\text{H}_2\text{O} \xrightarrow{\text{Electrical Energy}} 2\text{H}_2 + \text{O}_2$$
- معدل الإنتاج الحجمي وفق قانون فاراداي:
  $$\dot{m}_{\text{H}_2} = \eta_F \cdot \frac{N_{\text{cells}} \cdot I_{\text{stack}}}{2F}$$
  حيث $F = 96485\text{ C/mol}$ هو ثابت فاراداي، و $\eta_F \ge 98\%$ كفاءة فاراداي.
- تخزين الهيدروجين في خزانات ذات ضغط مرتفع ($350\text{ bar}$) وإعادة توليد الكهرباء عبر خلايا الوقود (Fuel Cells) في أوقات ذروة الأحمال.

---

## 34. حماية المسافة الرقمية خماسية المناطق ومخطط المعاوقة (Distance Protection ANSI 21 & R-X Plane)

### 34.1 حسابات مناطق المعاوقة خماسية المدى:
- **Zone 1 (Instantaneous 80-85%)**: $Z_{set1} = 0.85 \cdot Z_{line1}$, زمن التشغيل: $t_1 \le 20\text{ ms}$ دون أي تأخير زمني.
- **Zone 2 (Overreaching 120%)**: $Z_{set2} = Z_{line1} + 0.5 \cdot Z_{line2}$, زمن التشغيل: $t_2 = 300\text{ ms}$.
- **Zone 3 (Reverse Backup)**: $Z_{set3, rev} = 0.2 \cdot Z_{line1}$, زمن التشغيل: $t_3 = 600\text{ ms}$.
- **Zone 4 & 5 (Forward / Remote Backup)**: لحماية المحطات المتتالية وتأمين احتياطي شامل.
- **منع التعثر بسبب التأرجح الطاقي (Power Swing Blocking - PSB)**: التمييز بين أعطال الخطوط الحقيقية والتأرجح المتناغم للقدرة عبر قياس معدل تغير المعاوقة $dZ/dt$.

---

## 35. محاكي البروتوكولات الصناعية (Modbus TCP & IEC 60870-5-104 Full Protocol Emulator)

### 35.1 تفكيك الإطارات والطبقات الاتصالية:
- **Modbus TCP**:
  - منفذ الاتصال القياسي: Port `502`.
  - خريطة السجلات الحية: سجلات القراءة والكتابة (Holding Registers `40001-40100`)، سجلات الدخل (Input Registers `30001-30050`)، والملفات المنطقية (Coils `00001-00050`).
- **IEC 60870-5-104**:
  - منفذ الاتصال القياسي: Port `2404`.
  - أنواع الـ ASDU المدعومة: M_SP_NA_1 (Single Point Information)، M_ME_NA_1 (Measured Value Normalized)، C_SC_NA_1 (Single Command).

---

## 36. كاشف أعطال الكابلات بالموجات المنعكسة (TDR Cable Fault Locator & Radar Reflection)

### 36.1 المبدأ الفيزيائي لانعكاس النبضات الكهرومغناطيسية:
يتم إرسال نبضة جهدية سريعة عبر الكابل وحساب زمن وصول الصدى المنعكس:
$$d = \frac{v \cdot \Delta t}{2}, \quad v = \frac{c}{\sqrt{\varepsilon_r}}$$
- لكابلات الـ XLPE ذات الجهد 132 ك.ف: $\varepsilon_r \approx 2.3 \implies v \approx 198\text{ m/}\mu\text{s}$.
- **معامل الانعكاس ($\Gamma$)**:
  $$\Gamma = \frac{Z_L - Z_0}{Z_L + Z_0}$$
  - دارة مفتوحة (قطع في الكابل): $Z_L = \infty \implies \Gamma = +1$ (نبضة موجبة بالكامل).
  - قصر كهربائي مباشر (عطل أرضي): $Z_L = 0 \implies \Gamma = -1$ (نبضة سالبة منعكسة).

---

## 37. إعادة التشغيل بعد الإظلام التام واستعادة الشبكة (Black Start & Grid Restoration Engine)

### 37.1 تسلسل استعادة الشبكة الهرمي:
1. **تشغيل مولدات الديزل المساعدة (Emergency Diesel Generator)**: لتغذية دوائر التحكم ونواقل الشحن للبطاريات وضاغط الـ SF6.
2. **تنشيط الخط الحيوي ومصدر البداية الذاتية (Black Start Cranking Source)**: إدخال منظومة بطاريات الـ BESS في وضع تشكيل الشبكة (Grid-Forming Inverter Mode).
3. **تغذية قضبان الـ 132 ك.ف تدريجياً**: مع مراقبة الشحن السعوي للخطوط (Ferranti Effect Mitigation).
4. **وصل المحولات الرئيسية TR-1 و TR-2**: بالاستفادة من نظام الـ Point-on-Wave لمنع تيارات الإشباع المفاجئة.
5. **التحميل التدريجي للمغذيات (Cold Load Pickup)**: إدخال المغذيات الحيوية (المستشفيات، محطات المياه، المنشآت الحيوية) على دفعات محسوبة.

---

## 38. مراقبة غاز سادس فلوريد الكبريت وتسريبه البيئي (SF6 Gas Watchdog & Greenhouse Impact)

### 38.1 حسابات الكتلة والضغط المعياري المكافئ:
$$P_{20^\circ\text{C}} = P_{\text{measured}} \cdot \frac{293.15}{273.15 + T_{\text{measured}}}$$
- **معامل الاحترار العالمي (GWP)**: غاز الـ $\text{SF}_6$ يعادل $23,500$ ضعف غاز ثاني أكسيد الكربون $\text{CO}_2$ على مدار 100 عام.
- المنظومة تحسب لحظياً معدل التسريب السنوي (%/year) والانبعاثات البيئية المكافئة ($\text{Ton CO}_2\text{e}$).

---

## 39. سجل الأمان غير القابل للتعديل لعمليات التحكم (Blockchain Immutable Audit Ledger)

### 39.1 بنية البلوكشين الموزعة لتوثيق العمليات:
- تشفير كل عملية فصل أو وصل أو تعديل لضبط الحمايات ببصمة تشفيرية $\text{SHA-256}$.
- إنشاء سلسلة كتل رقمية مشفرة تربط رقم البلوك، الختم الزمني بدقة الميكروثانية، الهوية الرقمية للمشغل، والبيانات قبل وبعد المناورة:
  $$\text{Hash}_n = \text{SHA-256}(\text{Block}_n \,||\, \text{Timestamp} \,||\, \text{OperatorID} \,||\, \text{Payload} \,||\, \text{Hash}_{n-1})$$
- منع أي تلاعب بسجلات الـ SCADA وضمان التتبع الجنائي الرقمي الكامل (Digital Forensics).

---

## 40. بروتوكولات الاختبارات الموقعية والتشغيل التجريبي (Testing, Commissioning & Future Trends)

### 40.1 الاختبارات القياسية المعتمدة:
1. **اختبار حقن التيار الابتدائي والثانوي (Primary & Secondary Current Injection)**: للتحقق من نسب التحويل وقطبية محولات التيار واتجاهية الحماية.
2. **اختبارات الاستجابة لملفات الفصل (Trip Circuit Supervision - TCS ANSI 95)**: مراقبة استمرارية دوائر الفصل في وضعي القاطع المفتوح والمغلق.
3. **فحص مقاومة العزل وقياس معامل الفقد العزلي (Insulation Resistance & Tan Delta $\tan\delta$)**: التأكد من جودة عوازل البوشينغات وخلو الزيت من الشوائب والرطوبة.
4. **التكامل مع شبكات الجيل القادم (Smart Grid & AI-Driven Edge SAS)**: دمج خوارزميات التعلم العميق والتوائم الرقمية السحابية لإدارة الشبكات ذاتية التعافي (Self-Healing Grid Infrastructure).

---

**تم إعداد وتدقيق هذه الموسوعة الهندسية والمرجع الأكاديمي بواسطة:**
- **م. حيدرة ديب (Eng. Haedara Deeb)**
- **م. عيسى نجار (Eng. Essa Najjar)**
- *كافة الحقوق الأكاديمية والبرمجية محفوظة للمنظومة © 2026*
