# وثيقة المواصفات التنفيذية والمعمارية الشاملة لمحاكاة محطة التحويل 220/110 ك.ف ونظام الإسكادا
## Project Specification & Master Implementation Blueprint for Anti-Gravity

---

## 1. نظرة عامة على المشروع (Project Scope)

الهدف هو بناء نظام متكامل لمحاكاة محطة تحويل كهربائية جهد $220/110\text{ kV}$ بنظام توأم رقمي (Digital Twin) وربطه مع واجهة إسكادا تفاعلية (SCADA HMI).
يجب **فصل بيئة العمل تماماً إلى واجهتين/تبويبين مستقلين (Decoupled Dual-View / Multi-Window Architecture)**:
1. **تبويب ساحة المحطة الميدانية (Yard Simulation & Physical Process View):** يمثل أرض الواقع؛ حيث يتم إدخال وتعديل بارامترات التشغيل، والأحمال، والجهود، وحالات العزل، ومناورات القواطع الميكانيكية، ومحاكاة محولات القياس (CT/PT)، مع مراقبة ضغط غاز $\text{SF}_6$ وحرارة المحولات.
2. **تبويب مركز التحكم والمراقبة (SCADA Control Center HMI):** يحاكي شاشات المشغلين في محطات التحويل الكبرى وفق معيار **ANSI/ISA-101**؛ حيث يستقبل القياسات عن بعد (Telemetry) عبر محاكاة بروتوكولات الاتصال الصناعية، ويتيح إرسال أوامر التحكم، وإدارة الإنذارات حسب معيار **ISA-18.2**، ومتابعة سجل الأحداث المتسلسل (SOE) بدقة الميلي-ثانية.

---

## 2. جدول البيانات الاسمية الدقيقة للتجهيزات (Equipment Technical Nameplates)

تُعتمد البيانات الاسمية التالية حرفياً كما وردت في اللوحات الفنية الصانعة:

### 2.1 قواطع الدائرة (Circuit Breakers - CB1 إلى CB6)
* **الموقع:** 
  * قواطع خطوط النقل: CB1 (الخط W1')، CB2 (الخط W2)، CB3 (الخط W1'')
  * قاطع ربط القضبان (Bus Coupler): CB4
  * قواطع المحولات: CB5 (محول T1)، CB6 (محول T2)
* **المصنّع:** Mitsubishi Electric Corporation (Japan)
* **الطراز / النوع:** 200-SFMT-40E
* **المعيار المعتمد:** IEC 62271-100
* **الجهد الاسمي ($U_r$):** $245\text{ kV}$
* **التردد الاسمي ($f_r$):** $50/60\text{ Hz}$
* **التيار الاسمي المستمر ($I_r$):** $2000\text{ A}$
* **تيار كسر القصر الاسمي ($I_{sc}$):** $40\text{ kA}$
* **جهد تحمل نبضة الصاعقة (BIL):** $900\text{ kV}$
* **جهد تحمل التردد الصناعي (1 min):** $425\text{ kV}$
* **وسط إخماد القوس والعزل:** غاز سداسي فلوريد الكبريت ($\text{SF}_6\text{ Gas}$)
* **ضغط الغاز الاسمي للتشغيل:** $0.60\text{ MPa (at } 20^\circ\text{C)}$
* **آلية التشغيل (Operating Mechanism):** نابضية مشحونة بمحرك (Spring Type)
* **تسلسل المناورة الاسمي (Rated Operating Sequence):** $\text{O} - 0.3\text{s} - \text{CO} - 3\text{min} - \text{CO}$

### 2.2 الفواصل العازلة (Disconnectors - DS1 إلى DS15)
* **الموقع:** 15 فاصلاً لتأمين العزل المرئي موزعة على خطوط النقل، وقضبان التجميع، ومحولي القدرة.
* **المصنّع:** Mitsubishi Electric Corporation
* **الطراز / النوع:** LBS-245C
* **المعيار المعتمد:** IEC 62271-102
* **الجهد الاسمي ($U_r$):** $245\text{ kV}$
* **التيار الاسمي ($I_r$):** $3150\text{ A}$
* **تيار التحمل قصير الزمن اللحظي ($I_{cw}$ - 1s):** $40\text{ kA}$
* **جهد تحمل نبضة الصاعقة (BIL):** $1050\text{ kV}$ عبر المسافة العازلة (Across isolating distance)
* **جهد تحمل التردد الصناعي (1 min):** $460\text{ kV}$
* **وسط العزل:** غاز $\text{SF}_6$
* **آلية التشغيل:** نابضية / محرك كهربائي (Spring / Motor)
* **القابلية للقطع تحت الحمل:** **غير مسموح إطلاقاً (No-load operation only)**

### 2.3 سكاكين التأريض (Earthing / Grounding Switches - ES1 إلى ES13)
* **الموقع:** 13 سكين تأريض موزعة لتفريغ الجهد المتبقي وتأمين الصيانة على أطراف الخطوط وقضبان التجميع.
* **المصنّع:** Mitsubishi Electric Corporation
* **المعيار المعتمد:** IEC 62271-102
* **مجال التطبيق والجهد الاسمي:** شبكات $220\text{ kV}$، فئة الجهد $245\text{ kV}$
* **التردد الاسمي:** $50/60\text{ Hz}$
* **آلية التشغيل العادية:** محرك كهربائي (Motor Drive)
* **قاطع التأريض السريع (Fast-acting Grounding Switch):** آلية نابضية مشحونة بمحرك (Spring, motor charged) لتأمين قدرة وصل القصر
* **تيار تحمل القصر:** حتى $63/80\text{ kA}$ (بحسب التهيئة المعتمدة)

### 2.4 محولا الاستطاعة الرئيسيان (Power Transformers - T1 & T2)
* **المصنّع:** ZTR (Zaporozhtransformator - أوكرانيا)
* **الطراز:** ТДТН-80000/220-У1
* **النوع:** ثلاثي الطور، ثلاثي الملفات (Three-Phase, 3-Winding)، غمر زيتي
* **نمط التبريد:** هواء قسري وتدوير زيت طبيعي (ONAF)
* **التردد الاسمي:** $50\text{ Hz}$
* **الاستطاعة الاسمية (HV / MV / LV):** $80\text{ MVA} / 80\text{ MVA} / 80\text{ MVA}$
* **الجهود الاسمية ونطاقات التفريع:**
  * الجانب العالي (HV): $230\text{ kV} \pm 8 \times 1.5\%$ مع مغير تفريع تحت الحمل (OLTC) طراز TAPCON 260 بعدد 17 وضعية.
  * الجانب المتوسط (MV): $121\text{ kV} \pm 2 \times 2.5\%$ مغير تفريع يدوي مفصول عن الحمل (Off-load tap changer).
  * الجانب الثالثي (LV): $11\text{ kV}$ (ملف دلتا للتعويض والاستهلاك الذاتي).
* **مجموعة التوصيل المعيارية (Vector Group):** $\text{YNyn0d11}$
* **التيارات الاسمية (HV / MV / LV):** $201\text{ A} / 382\text{ A} / 4199\text{ A}$
* **جهود القصر المئوية ($u_k\%$):**
  * $\text{HV - MV}: 12.5\%$
  * $\text{HV - LV}: 22.0\%$
  * $\text{MV - LV}: 9.5\%$
* **مفاقيد اللاحمل ($P_0$):** $82\text{ kW}$
* **مفاقيد الحمل ($P_k$):** $315\text{ kW}$
* **تيار اللاحمل ($I_0\%$):** $0.6\%$

### 2.5 كابلات خطوط النقل الهوائية (Transmission Lines - W1', W2, W1'')
* **الموصل:** ACSR Zebra ($54 \times 3.18\text{ mm Al} + 7 \times 3.18\text{ mm Steel}$)
* **مقطع الألمنيوم:** $428.9\text{ mm}^2$ | **المقطع الإجمالي:** $484.5\text{ mm}^2$
* **القطر الخارجي:** $28.62\text{ mm}$ | **الوزن:** $1621\text{ kg/km}$
* **المقاومة المستمرة عند $20^\circ\text{C}$:** $0.0674\ \Omega/\text{km}$
* **المقاومة المتناوبة التشغيلية عند $75^\circ\text{C}$ ($R_1$):** $0.083986\ \Omega/\text{km}$
* **المفاعلة التعاقبية الموجبة عند $50\text{ Hz}$ ($X_1$):** $0.4\ \Omega/\text{km}$
* **السعة التعاقبية الموجبة ($C_1$):** $8.9\text{ nF/km}$ | **القابلية ($b_1$):** $2.796\ \mu\text{S/km}$
* **الحد الحراري المستمر للتيار:** $750\text{ A}$

---

## 3. مصفوفة بروتوكولات الاتصالات الصناعية (Communication Protocols Matrix)

يجب محاكاة إرسال واستقبال الحزم بين التجهيزات الميدانية والبوابة (Gateway) وشاشة الإسكادا كما في الواقع:

| الجهاز / الوظيفة | التجهيزة المقابلة | البروتوكول الصناعي المعياري | نوع الرسائل والبيانات المنقولة | قناة النقل الفيزيائية والمنطقية |
| :--- | :--- | :--- | :--- | :--- |
| **قواطع الدائرة (CB1-CB6)** | محركات التشغيل / مرحلات الحماية | **IEC 61850 GOOSE** | إشارات فتح/غلق سريعة، رحلة حماية (Trip)، تبادل حالات (زمن الإرسال $< 3\text{ ms}$). | Ethernet Multicast (Ethertype 0x88B8) |
| **أجهزة الحماية الرقمية (IEDs)** | SEL-487E, SIPREC 7SJ85, REC670 | **IEC 61850 MMS (Client/Server)** | قراءات التيارات، الجهود، زوايا الطور، قياس المسافة، وتقارير الأعطال والموجات. | TCP/IP (Port 102) |
| **منظم الجهد ومغير التفريع (OLTC)** | Maschinenfabrik Reinhausen TAPCON 260 | **IEC 61850 MMS / Modbus TCP** | رقم التفريعة الحالي (Tap Position 1-17)، أمر رفع/خفض التفريعة، الجهد المستهدف. | TCP/IP (Port 502 / 102) |
| **الفواصل وسكاكين التأريض** | محركات الفواصـل والمفاتيح المساعدة | **Hardwired I/O to Bay Controller** ثم **IEC 61850 GOOSE** | تأكيد وضعية الفتح/الغلق ونبضات الإنترلوك الميكانيكي والكهربائي. | Substation LAN |
| **حساسات المحطة (غاز وحرارة)** | حساس ضغط غاز $\text{SF}_6$ وحرارة الزيت | **Modbus RTU over RS-485** أو **Modbus TCP** | ضغط الغاز ($0.6\text{ MPa}$)، درجة حرارة الزيت العلوية ($T_{\text{oil}}$)، حرارة الملفات. | Serial RS-485 / TCP Port 502 |
| **بوابة المحطة إلى الإسكادا** | Gateway / RTU to SCADA Master | **IEC 60870-5-104** | قياسات دورية وقيم تلقائية بالحدث (Spontaneous ASDUs) مع أختام زمنية. | TCP/IP (Port 2404) |

---

## 4. التصميم البصري الواقعي (Human Engineering & Anti-AI Slop)

> **قاعدة تصميم صارمة:** ابتعد تماماً عن النمط التجريدي للذكاء الاصطناعي (مثل الخلفيات النيونية البنفسجية المتوهجة، أو تأثيرات الزجاج المعتم Glassmorphism المفرطة، أو الخطوط الدقيقة غير المقروءة). التصميم يجب أن يكون **هندسياً صناعياً أصيلاً بنسبة 100%** مطابقاً لشاشات محطات Siemens Spectrum Power و ABB MicroSCADA Pro.

### 4.1 لوحة الألوان الهندسية المعتمدة (ISA-101 Palette)
* **خلفية مساحة العمل:** رمادي فحمي صناعي غامق مطفأ مريح للعين أثناء نوبات العمل الطويلة (`#181b20` أو `#1f242d`).
* **إطارات ومسارات الشبكة:** خطوط واضحة بلون الفولاذ والزنك الصناعي (`#333a48` و `#4b5563`).
* **مستوى جهد $220\text{ kV}$:** خطوط باللون الأحمر القرمزي المعياري لمحطات التوليد والنقل (`#dc2626` أو `#c53030`).
* **مستوى جهد $110\text{ kV}$:** خطوط باللون البرتقالي الصناعي المعياري (`#ea580c` أو `#d97706`).
* **التأريض والحماية:** اللون الأخضر الأرضي الصافي (`#16a34a`).
* **حالات القواطع والفواصل (Utility Switchgear Standards):**
  * **مغلق ويمرر تيار (Closed / Energized):** مربع مصمت أو خط بلون أحمر صريح (`#dc2626`).
  * **مفتوح ومفصول بأمان (Open / De-energized):** مربع مفرغ أو علامة خضراء واضحة (`#16a34a`).
  * **عطل إشارة أو شك بالاتصال:** أزرق سماوي باهت (`#38bdf8`) مع وميض خفيف.
* **الخطوط (Typography):**
  * القيم الرقمية، العدادات، والبيانات التقنية: خط أحادي المسافة عالي الدقة (`IBM Plex Mono` أو `Consolas`).
  * النصوص والبطاقات: خط هندسي واضح ومقروء (`Inter` أو `Segoe UI`).

---

## 5. هيكلية وتفاصيل الواجهتين المنفصلتين (Dual Tabs Architecture)

### 5.1 التبويب الأول: ساحة المحطة والنمذجة الفيزيائية (Yard Physical Simulation)
* **مخطط المروحة الفيزيائية للمعدات (Substation Bay Layout):**
  * رسم هندسي دقيق يوضح الحقول الثلاثة للخطوط (Bay W1', Bay W2, Bay W1'')، حقل رابط القضبان (Bus Coupler Bay CB4)، وحقلي محولي القدرة (T1 Bay, T2 Bay).
  * إظهار تفاصيل اللوحات الفنية الاسمية (Nameplates) الرسمية لـ Mitsubishi و ZTR كبطاقات معدنية هندسية واضحة تفتح عند الضغط على أي تجهيزة.
* **لوحة التحكم بالبارامترات الفيزيائية (Operator Parameter Inputs):**
  * منزلقات وحقول إدخال لـ: جهد الشبكة المغذي ($200\text{ kV} - 245\text{ kV}$)، أحمال الخطوط الفعالة والردية ($P, Q$)، درجة الحرارة المحيطة ($10^\circ\text{C} - 55^\circ\text{C}$).
  * محاكاة أعطال فيزيائية واقعية: زر لاختبار تسريب غاز $\text{SF}_6$ (انخفاض الضغط من $0.60\text{ MPa}$ إلى $0.48\text{ MPa}$)، محاكاة قصر ثلاثي الأطوار ($I_{sc} = 35\text{ kA}$)، محاكاة ارتفاع حرارة زيت المحول.
* **منطق التشابك الحقيقي (Interlocking Logic Engine):**
  * منع فتح أي فاصل عازل (Disconnector) إذا كان القاطع التابع له مغلقاً ($I > 0$).
  * منع إغلاق سكين التأريض إلا إذا كان الخط أو القضيب معزولاً تماماً ومؤكداً عدم وجود جهد عليه ($V < 1\text{ kV}$).
  * إظهار رسالة رفض ميكانيكي هندسية واضحة في حال محاولة إجراء مناورة خاطئة.

### 5.2 التبويب الثاني: واجهة مركز التحكم والمراقبة (SCADA HMI Center)
* **شاشة المخطط الأحادي للإسكادا (SCADA Dynamic Single Line Diagram):**
  * تمثيل ديناميكي للخطوط الستة والقواطع الخمسة عشر فاصلاً، تتغير ألوان المسارات تلقائياً حسب مرور الجهد والتيار.
  * مربعات قياس حية بجانب كل حقل تظهر: الجهد ($U\text{ [kV]}$)، التيار ($I\text{ [A]}$)، الاستطاعة الفعالة ($P\text{ [MW]}$)، وردية ($Q\text{ [MVAr]}$)، وعامل الاستطاعة ($\cos\varphi$).
* **شريط الإنذارات القياسي (ISA-18.2 Alarm Banner):**
  * يقع في أسفل أو أعلى الشاشة، يعرض الإنذارات النشطة مع أزرار الإقرار وإلغاء الصوت (ACK / SILENCE / RESET).
  * درجات الخطورة: إنذار عاجل/رحلة (أحمر وامض)، تحذير حرج (أصفر)، تنبيه تشغيلي (أزرق).
* **سجل الأحداث المتسلسل (SOE - Sequence of Events Log):**
  * جدول زمني حقيقي يسجل كل حدث بدقة الميلي-ثانية مع بيان المصدر المعياري والبروتوكول المستخدم، مثال:
    * `14:02:11.104 | Bay W1' | SEL-487E | TRIP 50/51 OVERCURRENT | GOOSE PDU sent`
    * `14:02:11.128 | CB1 | Mitsubishi 200-SFMT-40E | OPENED | Interlock OK`
    * `14:02:11.135 | Gateway | IEC 60870-5-104 | ASDU 30 (Spontaneous) | Sent to SCADA`
* **محلل الحزم الشبكية للمحطة (Substation Protocol Sniffer):**
  * نافذة طرفية مدمجة تحاكي برامج المراقبة الميدانية، تعرض حركة إطارات IEC 60870-5-104 و IEC 61850 GOOSE الحية بصيغة Hexadecimal والبيانات المفككة (Decoded ASDU, Cause of Transmission, IOA).

---

## 6. نموذج عقد نقل البيانات بين التبويبين (Telemetry Data Contract)

تتخاطب الواجهتان عبر نموذج كائن برمجي قياسي (JSON Schema / Shared State) يحاكي بروتوكول الاتصال عن بعد:

```typescript
export interface SubstationTelemetryPayload {
  timestamp: string;          // ISO 8601 with milliseconds
  quality_flag: "GOOD" | "DEGRADED" | "BAD";
  protocol_frames: {
    iec104_cot: number;       // Cause of Transmission (e.g., 3 = Spontaneous, 20 = General Interrogation)
    asdu_type: number;        // e.g., 36 = Measured value, short floating point with time tag CP56Time2a
  };
  bays: {
    [bayId: string]: {
      measurements: {
        voltage_l1_n_kv: number;
        voltage_l2_n_kv: number;
        voltage_l3_n_kv: number;
        current_l1_a: number;
        current_l2_a: number;
        current_l3_a: number;
        active_power_mw: number;
        reactive_power_mvar: number;
        frequency_hz: number;
        power_factor: number;
      };
      switchgear_status: {
        [equipmentId: string]: {
          status: "OPEN" | "CLOSED" | "INTERMEDIATE" | "FAULT";
          sf6_pressure_mpa: number;
          sf6_status: "NORMAL" | "LOW_ALARM" | "BLOCK_OPERATION";
          operations_count: number;
        };
      };
      protection_relays: {
        relay_id: string;
        model: "SEL-487E" | "SIPROTEC 7SJ85" | "REC670";
        pickup: boolean;
        trip: boolean;
        target: string | null;
      };
    };
  };
  transformers: {
    [txId: string]: {
      tap_position: number;   // 1 to 17
      tap_operation_in_progress: boolean;
      top_oil_temp_c: number;
      winding_temp_c: number;
      loading_percent: number;
    };
  };
}
```

---

## 7. متطلبات التنفيذ البرمجي لـ Anti-Gravity (Code Architecture Requirements)

عند تنفيذ هذا النظام، التزم بالقواعد التالية:
1. **التقنية المعتمدة:** تطبيق React متكامل في ملف تنفيذي موحد يدعم Tailwind CSS لتطبيق الألوان الصناعية الداكنة وأيقونات هندسية واضحة ومكتبة Lucide للأيقونات.
2. **محرك الحسابات الفيزيائي (Power Flow & Physics Engine):** كتابة دوال رياضية تحسب سريان الاستطاعة، هبوط الجهد على كابلات ACSR Zebra، المفاقيد في محولات ZTR، وتيارات القصر بدقة بناءً على القوانين الكهربائية والبيانات الاسمية المسجلة أعلاه.
3. **التبديل بين الواجهتين (View Switching):** توفير مفتاح تحويل علوي أنيق يتيح التبديل الفوري بين (Yard Simulation) و (SCADA Control Room) مع الحفاظ على تزامن البيانات الكامل بالزمن الحقيقي، مع إمكانية فتح نافذة خارجية مستقلة إن أمكن (Multi-Window Support).