# الملخص التنفيذي والهندسي لمنظومة التوأم الرقمي وسكادا
## محطة التحويل الكهربائية الرئيسية 132/13.8 ك.ف (SCADA & SAS Digital Twin)
### مرجع الامتثال الشامل للمعايير الدولية (IEC 61850, ISA-101, ISA-18.2, IEEE C37, NERC-CIP) والتقنيات الرقمية المتقدمة

---

**المؤلفون والمهندسون المعماريون للمنظومة:**
- **م. حيدرة ديب (Eng. Haedara Deeb)** — مهندس معماري لأنظمة الأتمتة والمراقبة والتحكم الإشرافي (SCADA, SAS & Real-Time Digital Twin Systems Architect)
- **م. عيسى نجار (Eng. Essa Najjar)** — خبير هندسة القوى الكهربائية وأنظمة الحماية المتقدمة (Power Systems, High Voltage & Numerical Protection Specialist)

---

## 1. الملخص التنفيذي للمشروع (Executive Summary)

يمثل هذا المشروع صرحاً هندسياً رائداً ونموذجاً تطبيقياً متقدماً للتحول الرقمي في شبكات القوى الكهربائية ومحطات التحويل الرئيسية ذات الجهد العالي والمتوسط. 

تم تصميم وبناء المنظومة كـ **توأم رقمي فائق الدقة (High-Fidelity Real-Time Digital Twin)** يحاكي فيزيائياً ورياضياً ساحة المفاتيح لمحطة تحويل **132/13.8 ك.ف** بقدرة **80 MVA** ($2 \times 40\text{ MVA}$ Transformers)، مع دمج كامل للشبكات الذكية ومصادر الطاقة المتجددة والهيدروجين الأخضر وروابط التيار المستمر عالي الجهد VSC-HVDC.

```
+-------------------------------------------------------------------------------------------------------------------------+
|                                        EXECUTIVE DIGITAL TWIN INFRASTRUCTURE                                            |
+-------------------------------------------------------------------------------------------------------------------------+
|  Primary Voltage: 132 kV (Double Busbar Scheme A & B, 3150 A, 40 kA / 1s, Tubular Aluminum ø 100mm)                     |
|  Secondary Voltage: 13.8 kV (Dual Section Switchgear with Bus Sectionalizer 52-6)                                       |
|  Power Transformers: TR-1 & TR-2 (40 MVA Base / 50 MVA ONAF, Dyn11, OLTC 17-steps, NGR 8Ω/1000A)                      |
|  Coupling Equipment: 132 kV Bus Coupler Bay 52-0 with ANSI 25 Synchrocheck & Point-on-Wave Controller                    |
|  Clean Energy DERs: BESS (10MW/40MWh), Solar PV (5MW Smart Inverter), Green H2 (PEM 2MW), VSC-HVDC (MMC 300MW)        |
+-------------------------------------------------------------------------------------------------------------------------+
```

---

## 2. الامتثال الصارم للمعايير الدولية (International Standards Compliance)

تمت هندسة المنظومة وفق أدق المعايير الدولية الصادرة عن المنظمات العالمية الكبرى (IEC, IEEE, ISA, CIGRE, NERC):

```
┌────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────┐
│                                            STANDARDS COMPLIANCE MATRIX                                                 │
├──────────────────────┬─────────────────────────────────────────────────┬───────────────────────────────────────────────┤
│ المعيار الدولي        │ النطاق الهندسي والتطبيقي                          │ آلية الامتثال في المنظومة                     │
├──────────────────────┼─────────────────────────────────────────────────┼───────────────────────────────────────────────┤
│ IEC 61850            │ اتصالات وأتمتة المحطات الرقمية                  │ دعم كامل لـ GOOSE, SV 9-2LE, MMS, SCL (.scd)  │
│ ISA-101              │ واجهات المشغل التفاعلية عالية الأداء (HMI)       │ ألوان وظيفية، تسلسل هرمي، منع التشتت البصري   │
│ ISA-18.2 / IEC 62682 │ إدارة وترشيد الإنذارات الصناعية                 │ كشف أول من عمل First-Out، ومنع طوفان التنبيهات │
│ IEC 60076-7 / IEEE   │ النمذجة الحرارية وتقادم محولات القدرة           │ حساب Top-Oil, Hotspot, Loss of Life, DP, FAL  │
│ IEC 60255 / IEEE C37 │ أجهزة الحماية الرقمية ومنحنيات التنسيق الزماني  │ حماية المسافة 21، التفاضلية 87T، منحنيات TCC   │
│ IEEE C37.118         │ قياسات المتجهات المتزامنة والمراقبة العريضة WAMS│ بث المتجهات الطورية اللحظية وحساب الـ ROCOF   │
│ IEEE 1584 / NFPA 70E │ تقييم مخاطر الانفجار القوسي والسلامة المهنية     │ حساب طاقة الوميض القوسي وحدود الأمان وفئات PPE│
│ IEEE 519-2022        │ جودة الطاقة والتحليل التوافقي حتى المرتبة 50    │ حساب THD_V, THD_I, K-Factor, Crest Factor     │
│ CIGRE TB 761 / TB 445│ مؤشر صحة الأصول وتصنيف مخاطر المحولات           │ مصفوفة Asset Health Index الشاملة             │
│ NERC-CIP             │ معايير حماية الأمن السيبراني للبنى التحتية      │ محاكي هجمات MITM, FDI, DoS, Rogue Trip و SIEM │
└──────────────────────┴─────────────────────────────────────────────────┴───────────────────────────────────────────────┘
```

### 2.1 معيار أتمتة واتصالات المحطات الرقمية (IEC 61850)
- **ناقل العمليات وناقل المحطة (Process & Station Bus Architecture)**:
  - **رسائل GOOSE (IEC 61850-8-1)**: نمذجة الأوامر البينية السريعة والفصل المتبادل (Intertripping & Interlocking) بزمن انتقال فائق السرعة ($\le 3\text{ ms}$) وفق متطلبات الفئة Type 1A.
  - **القيم المقاسة المأخوذة كعينات Sampled Values (IEC 61850-9-2LE)**: معالجة الإشارات اللحظية للجهد والتيار بمعدل 80 عينة لكل دورة كهربائية ($4000\text{ sample/s}$ عند $50\text{ Hz}$) للربط مع وحدات الدمج (Merging Units).
  - **بروتوكول MMS (IEC 61850-8-1)**: دعم خدمات نقل التقارير والبيانات والتحكم بين مرحلات الحماية (IEDs) وخادم الـ SCADA.
  - **محرر ومحلل لغة توصيف المحطات SCL (IEC 61850-6)**: فحص وتحرير ملفات `.scd` و `.cid` و `.icd`.

### 2.2 معيار تصميم واجهات المشغل التفاعلية (ISA-101 High-Performance HMI)
- **فلسفة التصميم عالي الأداء والوعي الظرفي (Situational Awareness)**:
  - اعتماد تدرجات الألوان الوظيفية (Functional Dark & Light Palette) التي توجه انتباه المشغل فوراً نحو الحالات الشاذة والأعطال دون تشتيت بصري.
  - بنية التنقل الهرمية الذكية ذات الـ **5 محاور (Smart 5-Hub Grouping)** التي تتيح الوصول لأي معلومة أو قاطع خلال نقرة واحدة فقط.
  - تجنب العناصر الزخرفية غير المفيدة والالتزام الصارم بمعايير التباين وسهولة القراءة (WCAG 2.1 AA).

### 2.3 معيار إدارة وترشيد الإنذارات الصناعية (ISA-18.2 / IEC 62682)
- **منظومة الإنذارات الإشرافية المتطورة**:
  - حماية غرف التحكم من "طوفان الإنذارات" (Alarm Flood Suppression) عند حدوث الاضطرابات الكبرى (حد طوفان التنبيهات: أكثر من 10 إنذارات في 10 دقائق).
  - كشف الإنذار الأولي الجذري (First-Out Indication) وترشيح الإنذارات التابعة لتسريع الاستجابة.
  - تصنيف الإنذارات وفق 4 مستويات أولوية حاسمة (Emergency, High, Medium, Low).

---

## 3. التقنيات المتقدمة المستخدمة في بناء التوأم الرقمي (Digital Twin Advanced Tech)

```
┌─────────────────────────────────────────────────────────────────────────────────────────────────┐
│                                DIGITAL TWIN CORE ARCHITECTURE                                   │
├──────────────────────────┬──────────────────────────────────────────────────────────────────────┤
│ 🎮 المحاكاة الفراغية 3D  │ Three.js WebGL Engine + Dynamic Thermal Heatmap Shaders               │
│ 🧮 النواة الفيزيائية     │ Real-Time Physics & Non-Linear Numerical Solvers (Newton-Raphson)    │
│ 🔊 المحرك الصوتي         │ Web Audio API Electro-Acoustic Magnetostriction Synthesizer          │
│ 🔗 سجل الأمان الموزع     │ SHA-256 Cryptographic Blockchain Immutable Control Ledger            │
│ ⚡ النقل التزامني اللحظي │ WebSockets + BroadcastChannel Dual Transport (<10ms Latency)         │
│ 🛡️ الأمن السيبراني       │ NERC-CIP OT Cyber Attack Range + Active Firewall + Live SIEM Stream  │
└──────────────────────────┴──────────────────────────────────────────────────────────────────────┘
```

1. **المحاكاة ثلاثية الأبعاد التفاعلية (Three.js WebGL Engine)**:
   تمثيل فراغي مجسم لكامل ساحة المفاتيح 132 ك.ف، والمحولات، ومغير التفرعات، وغرف التحكم، مع تظليل حراري ديناميكي يوضح التوزع الحراري الحقيقي لمكونات المحطة.
2. **محرك الحسابات الفيزيائية اللحظية (Physics-Based Numerical Engine)**:
   حل المعادلات التفاضلية للحرارة، وتدفق الأحمال (Newton-Raphson Power Flow)، وانعكاس نبضات الرادار في الكابلات (TDR)، وظاهرة الرنين الحديدي اللاخطي (Ferroresonance).
3. **التوليد الصوتي التخليقي الواقعي (Web Audio Electro-Acoustic Engine)**:
   توليد أصوات حقيقية لطنين المحول الناتج عن التقبض المغناطيسي لصفائح السيليكون (Magnetostriction عند 100Hz و 200Hz)، وأصوات فرقعة قواطع الـ SF6 وانفجار القوس الكهربائي.
4. **سجل البلوكشين الموزع لتوثيق العمليات (Blockchain Immutable Ledger)**:
   تشفير وتوثيق كل أمر فتح/غلق أو تعديل لضبط الحمايات ببصمة $\text{SHA-256}$ مشفرة تمنع التلاعب وتتيح التحقيق الجنائي الرقمي بعد الحوادث.
5. **المزامنة اللحظية ثنائية النواة (Dual-Transport Real-Time Sync)**:
   استخدام بروتوكول WebSockets عبر خادم Node.js المدعوم بـ BroadcastChannel لضمان المزامنة الفورية بين نوافذ متعددة بزمن تأخير لا يتجاوز 10 ميلي ثانية.

---

## 4. هيكلية الـ 5 محاور الذكية والوحدات الـ 28 المدمجة

```
┌─────────────────────────────────────────────────────────────────────────────────────────────────────────────────┐
│                                       SMART 5-HUB NAVIGATION ARCHITECTURE                                       │
├───────────────────┬───────────────────┬───────────────────┬───────────────────┬─────────────────────────────────┤
│ ⚡ المحور 1:        │ 🛡️ المحور 2:        │ ☀️ المحور 3:        │ 🚨 المحور 4:        │ 📊 المحور 5:                      │
│ العمليات الميدانية │ الحمايات          │ الطاقة المتجددة   │ الطوارئ والسلامة  │ التحليلات والتوأم                │
│ والتحكم المباشر   │ والبروتوكولات     │ والتقنيات الخضراء │ والأمن السيبراني  │ الرقمي المتقدم                  │
├───────────────────┼───────────────────┼───────────────────┼───────────────────┼─────────────────────────────────┤
│ 1. نظرة عامة      │ 9. حماية المسافة  │ 16. الطاقة الشمسية│ 23. الإنذارات     │ • التقارير والـ PPTX             │
│ 2. المخطط الأحادي │ 10. الحماية       │ 17. بطاريات BESS  │ 24. الإعادة بعد   │ • مؤشر صحة الأصول AHI            │
│ 3. التوأم ثلاثي   │ التفاضلية 87T     │ 18. الشبكة        │ الإظلام التام     │ • الجدوى الاقتصادية TCO          │
│ 4. محاكي RTS      │ 11. منحنيات TCC   │ الإقليمية 5-Bus   │ 25. تصاريح LOTO   │ • الجناح المتقدم Advanced        │
│ 5. موازين القدرة  │ 12. محاكي         │ 19. جودة الطاقة   │ 26. محاكي تدريب   │ • ضبط المحاكاة والأعطال          │
│ 6. الاتجاهات      │ البروتوكولات 104  │ 20. التحميل       │ المشغلين OTS      │ • سجل البلوكشين Blockchain       │
│ 7. تقادم العزل    │ 13. مسجلات        │ الديناميكي DTR    │ 27. حقل الأمن     │ • محدد أعطال الكابلات TDR        │
│ 8. مراقبة الـ SF6 │ COMTRADE          │ 21. الهيدروجين    │ السيبراني NERC-CIP│                                  │
│                   │ 14. قياسات WAMS   │ 22. وصلة VSC-HVDC │ 28. تسلسلات       │                                  │
│                   │ 15. ناقل IEC 61850│                   │ المناورة الآلية   │                                  │
└───────────────────┴───────────────────┴───────────────────┴───────────────────┴─────────────────────────────────┘
```

---

## 5. القيمة المضافة والأثر الهندسي والتشغيلي (Engineering & Operational Impact)

1. **الارتقاء بالأمان التشغيلي وتصفير الأخطاء البشرية**:
   منع حوادث الفصل الخاطئ للفواصم وسكاكين التأريض عبر مصفوفة التعشيق التبولوجي الآلي وتصاريح العمل الرقمية (LOTO Permit-to-Work).
2. **التحول نحو الصيانة القائمة على الحالة والمخاطر اللحظية (CBM / RBM)**:
   الانتقال من الفترات الزمنية الثابتة إلى التشخيص الذكي المستمر عبر مؤشر صحة الأصول (AHI) وتحليل الغازات الذائبة (DGA) ومراقبة غاز الـ $SF_6$.
3. **الجاهزية التامة للطوارئ وبناء الكفاءات البشرية**:
   تدريب المهندسين والمشغلين عبر محاكي OTS وسيناريوهات الإعادة بعد الإظلام التام (Black Start) والدفاع السيبراني الصناعي وفق NERC-CIP.
4. **تكامل شبكات المستقبل الهجينة الخالية من الانبعاثات**:
   إدارة وتنسيق مزارع الطاقة الشمسية ومحطات تخزين الطاقة الكهروكيميائية ومحللات الهيدروجين الأخضر ونواقل التيار المستمر عالي الجهد في بيئة موحدة.

---

**تم إعداد وتدقيق هذا المرجع الأكاديمي والملخص التنفيذي بواسطة:**
- **م. حيدرة ديب (Eng. Haedara Deeb)** — مهندس معماري لأنظمة الأتمتة والمراقبة والتحكم الإشرافي (SCADA, SAS & Real-Time Digital Twin Systems Architect)
- **م. عيسى نجار (Eng. Essa Najjar)** — خبير هندسة القوى الكهربائية وأنظمة الحماية المتقدمة (Power Systems, High Voltage & Numerical Protection Specialist)
- *كافة الحقوق الأكاديمية والبرمجية محفوظة للمنظومة © 2026*
